<!DOCTYPE html>
<html lang="es">
<head>
<meta charset="UTF-8">
<style>
  body { font-family: Tahoma, sans-serif; font-size: 11pt; }
  strong { text-transform: uppercase; }
</style>
<title>Banco de Ensayos PQ — HVAC</title>
</head>
<body>

<p><a href="../sistemas.html">← Sistemas</a></p>
<h2>PQ — HVAC (banco por familia)</h2>
<p>Versión del banco: <span data-banco-version>SIS-PQ-HV 2026-11-18 v2</span></p>
<p>Ensayos de Calificación de Desempeño específicos del HVAC (<span class="equipo">equipo</span>). Se filtran por familia (<code>data-familia="hvac"</code>) según la entidad elegida en el paso 1. Fuente: ENSAYOS.txt del usuario (HVAC).</p>

<!-- ================= PQ ================= -->
<section id="fase-pq" data-familia="hvac">
<h2>PQ — Ensayos</h2>

<div class="portada" data-bloque="1">
<p><strong>PORTADA DEL PROTOCOLO PQ</strong></p>
<p><strong>Logo:</strong><br><img class="ent-logo" alt="Logo de la entidad"></p>
<p><strong>Calificación de Desempeño de <span class="equipo">equipo</span>:</strong> <span class="ent-descripcion">______</span></p>
<ol>
  <li><strong>Marca:</strong> <span class="ent-marca">______</span></li>
  <li><strong>Modelo:</strong> <span class="ent-modelo">______</span></li>
  <li><strong>Código:</strong> <span class="ent-codigo">______</span></li>
</ol>
</div>

<div class="firmas" data-bloque="1">
<p><strong>FLUJO DE FIRMAS DEL PROTOCOLO:</strong></p>
<p>Este apartado establece que los responsables revisan y aprueban el presente protocolo, declarando que está apto para su ejecución. Cualquier cambio posterior a la firma obliga a reiniciar el flujo de firmas, con el fin de garantizar que todos los departamentos involucrados estén al tanto de los ensayos a ejecutar.</p>
<ol>
  <li><strong>Elaborado Por:</strong> <br> Analista de validaciones — elabora / Nombre: ______ Firma: ______ Fecha: ______</li><br>
  <li><strong>Revisado Por:</strong> <br> Coordinador de validaciones — revisa / Nombre: ______ Firma: ______ Fecha: ______</li><br>
  <li><strong>Revisado Por:</strong> <br> Gerente de Área — revisa / Nombre: ______ Firma: ______ Fecha: ______</li><br>
  <li><strong>Aprobado por:</strong> <br> Gerente de gestión de calidad — aprueba / Nombre: ______ Firma: ______ Fecha: ______</li><br>
</ol>
</div>

<div class="responsabilidades" data-bloque="1">
<p><strong>RESPONSABILIDADES DEL PROTOCOLO:</strong></p>
<p><strong>Responsabilidad del Analista de validaciones:</strong></p>
<ol><li>Coordinar la ejecución de la Calificación de Desempeño con producción, control de calidad e ingeniería, asegurando personal, <span class="equipo">equipo</span>, instrumentos y documentación.</li><li>Verificar que los instrumentos de medición estén identificados y con calibración vigente.</li><li>Ejecutar y/o supervisar los ensayos del protocolo según los criterios aprobados.</li><li>Registrar los datos de forma completa, legible y trazable (ALCOA+).</li><li>Documentar las desviaciones según los procedimientos internos vigentes.</li><li>Elaborar el informe de calificación con resultados, conclusiones y anexos.</li></ol>
<p><strong>Responsabilidad del Coordinador de validaciones:</strong></p>
<ol><li>Revisar técnicamente el protocolo antes de su ejecución.</li><li>Asignar al analista responsable y coordinar recursos.</li><li>Revisar las desviaciones, su tratamiento y las CAPA asociadas.</li><li>Revisar el informe final y autorizar la siguiente fase.</li></ol>
<p><strong>Responsabilidad del Gerente de Área:</strong></p>
<ol><li>Garantizar la disponibilidad del <span class="equipo">equipo</span> y los accesos para la ejecución.</li><li>Facilitar la documentación técnica del fabricante y del proveedor.</li><li>Implementar las acciones operativas derivadas de desviaciones y CAPA.</li></ol>
<p><strong>Responsabilidad del Gerente de gestión de calidad:</strong></p>
<ol><li>Aprobar el protocolo y sus criterios de aceptación.</li><li>Aprobar las desviaciones y sus evaluaciones de impacto.</li><li>Emitir el dictamen final del estado de calificación.</li></ol>
</div>

<div class="alcance" data-bloque="1">
<p><strong>ALCANCE</strong></p>
<p>Esta calificación aplica a <span class="equipo">equipo</span>, según protocolo PQ, y cubre los ensayos listados en el índice.</p>
</div>


<article data-instrumentos="Contador de partículas calibrado" data-bloque="3" id="art-SIS-PQ-HV-001" class="ensayo" data-id="SIS-PQ-HV-001" data-fase="PQ" data-cond="ambas" data-familia="hvac" data-analisis="si">
  <h3>SIS-PQ-HV-001 — Conteo dinámico de partículas</h3>
  <p><strong>Objetivo:</strong><br>Verificar el conteo de 0,5 µm y 5 µm con los equipos funcionando y el personal presente.</p>
  <p><strong>Procedimiento:</strong><br>
  1) Muestrear en los mismos puntos del OQ y en los críticos cercanos a los equipos de mayor generación (tableteadora, granulador, mezclador, llenado)<br>
  2) Procesar los datos crudos en el módulo de análisis estadístico y anexar la data cruda y el reporte generado como evidencia de este ensayo</p>
  <p><strong>Plan estadístico:</strong><br>Variable = conteo de partículas en operación; unidad = partículas/m³. Tipo de dato = continua. n = puntos según ISO 14644-1 por cuarto y día. Estadísticos = media, DE, RSD (%) e IC 95 %. Regla de decisión = cada punto cumple la clase del área. Atípicos = Grubbs solo si n ≥ 7 y sobre la variable medida; toda exclusión se documenta y se conserva el dato original.</p>
  <p><strong>Criterio de aceptación:</strong><br>Conteo de 0,5 µm y 5 µm con los equipos en funcionamiento y el personal presente.<br>Clase obtenida igual o más limpia que la clase del área (<span class="por-confirmar">clase del área</span>) en el 100 % de los puntos.<br>Puntos, volumen y número de muestras según ISO 14644-1.</p>
  <p><strong>Documentos entregables:</strong><br>
  - Registros de conteo con data cruda y reporte<br>
  - Data cruda y reporte estadístico del análisis dinámico</p>
  <p><strong>Nota:</strong><br>La clase del área en rojo se toma de la URS; el personal y los equipos deben estar en operación normal, no simulada.</p>
  <p><strong>Referencia:</strong><br>URS aprobada (rangos y criterios). ISO 14644-1 (clasificación por partículas); ISO 14644-2 (monitoreo en operación).</p>
</article>

<article data-bloque="3" id="art-SIS-PQ-HV-002" class="ensayo" data-id="SIS-PQ-HV-002" data-fase="PQ" data-cond="ambas" data-familia="hvac" data-analisis="si">
  <h3>SIS-PQ-HV-002 — Matriz de muestreo dinámico</h3>
  <p><strong>Objetivo:</strong><br>Cubrir varios días y turnos, en cada cuarto clasificado, o justificar matriz de cuartos equivalentes.</p>
  <p><strong>Procedimiento:</strong><br>
  1) Muestrear en varios días y turnos cada cuarto clasificado, o aplicar la matriz justificada<br>
  2) Procesar los datos crudos en el módulo de análisis estadístico y anexar la data cruda y el reporte generado como evidencia de este ensayo</p>
  <p><strong>Plan estadístico:</strong><br>Variable = cobertura de días y turnos; unidad = pasa/no pasa. Tipo de dato = atributo. n = 3 días por cuarto en turnos distintos. Estadísticos = proporción de cumplimiento con IC binomial exacto. Regla de decisión = cobertura completa registrada. Atípicos: no aplica a datos de atributo; toda exclusión de una repetición se documenta y se conserva el registro original.</p>
  <p><strong>Criterio de aceptación:</strong><br>Cobertura de varios días y turnos por cada cuarto clasificado (<span class="por-confirmar">≥ 3 días</span>) o matriz de cuartos equivalentes justificada.<br>Cada turno con registro propio, sin promediar turnos.<br>Justificación documentada de la equivalencia, si aplica.</p>
  <p><strong>Documentos entregables:</strong><br>
  - Matriz con data cruda y reporte<br>
  - Data cruda y reporte estadístico del análisis de cobertura</p>
  <p><strong>Nota:</strong><br>La cantidad de días en rojo debe justificarse con el riesgo y la experiencia del área; no se copia de otra familia.</p>
  <p><strong>Referencia:</strong><br>Manual del fabricante del sistema.</p>
</article>

<article data-bloque="3" id="art-SIS-PQ-HV-003" class="ensayo" data-id="SIS-PQ-HV-003" data-fase="PQ" data-cond="ambas" data-familia="hvac" data-analisis="si">
  <h3>SIS-PQ-HV-003 — Polvo alto en sólidos</h3>
  <p><strong>Objetivo:</strong><br>Definir de antemano el criterio y su justificación, con análisis de riesgo, para cuartos con alta generación de polvo.</p>
  <p><strong>Procedimiento:</strong><br>
  1) Definir el criterio operativo y su justificación con análisis de riesgo antes de medir<br>
  2) Medir y comparar<br>
  3) Procesar los datos crudos en el módulo de análisis estadístico y anexar la data cruda y el reporte generado como evidencia de este ensayo</p>
  <p><strong>Plan estadístico:</strong><br>Variable = criterios y límites definidos; unidad = pasa/no pasa. Tipo de dato = atributo. n = 1 revisión por cuarto. Estadísticos = proporción de cumplimiento con IC binomial exacto. Regla de decisión = criterios aprobados antes de la corrida. Atípicos: no aplica a datos de atributo; toda exclusión de una repetición se documenta y se conserva el registro original.</p>
  <p><strong>Criterio de aceptación:</strong><br>Criterio de aceptación definido y aprobado antes de la ejecución, con justificación por análisis de riesgo para cuartos de alta generación.<br>Límite de alerta y de acción documentados por parámetro.<br>Sin cambios de criterio después de ver los datos.</p>
  <p><strong>Documentos entregables:</strong><br>
  - Criterio y riesgo con data cruda y reporte<br>
  - Data cruda y reporte estadístico del análisis de polvo</p>
  <p><strong>Nota:</strong><br>Este ensayo define criterios: si el límite se ajusta al ver los resultados, el ensayo queda invalidado.</p>
  <p><strong>Referencia:</strong><br>Manual del fabricante del sistema.</p>
</article>

<article data-instrumentos="Incubadora calibrada" data-bloque="3" id="art-SIS-PQ-HV-004" class="ensayo" data-id="SIS-PQ-HV-004" data-fase="PQ" data-cond="ambas" data-familia="hvac" data-analisis="si">
  <h3>SIS-PQ-HV-004 — Monitoreo viable</h3>
  <p><strong>Objetivo:</strong><br>Verificar aire activo, sedimentación, contacto y personal.</p>
  <p><strong>Procedimiento:</strong><br>
  1) Muestrear aire activo (UFC por m3), placas de sedimentación (UFC por placa y tiempo), contacto en superficies y equipos (UFC por 25 cm2) y personal<br>
  2) Procesar los datos crudos en el módulo de análisis estadístico y anexar la data cruda y el reporte generado como evidencia de este ensayo</p>
  <p><strong>Plan estadístico:</strong><br>Variable = recuento microbiológico por método; unidad = UFC. Tipo de dato = analitico. n = 1 muestra por punto y método. Estadísticos = mediana, mínimo, máximo e IC 95 %; concentraciones en escala log10. Regla de decisión = cada punto dentro del límite del área. Atípicos = Grubbs solo si n ≥ 7 y sobre log10; toda exclusión se documenta y se conserva el dato original.</p>
  <p><strong>Criterio de aceptación:</strong><br>Aire activo y sedimentación medidos en cada punto crítico, con el método y el tiempo definidos.<br>Contacto y personal evaluados según el riesgo del área.<br>Resultados dentro del límite del área en el 100 % de los puntos.</p>
  <p><strong>Documentos entregables:</strong><br>
  - Registros con data cruda y reporte<br>
  - Data cruda y reporte estadístico del análisis viable</p>
  <p><strong>Nota:</strong><br>Los límites microbiológicos se confirman con Calidad según la clase del área y la guía adoptada.</p>
  <p><strong>Referencia:</strong><br>URS aprobada (rangos y criterios).</p>
</article>

<article data-bloque="3" id="art-SIS-PQ-HV-005" class="ensayo" data-id="SIS-PQ-HV-005" data-fase="PQ" data-cond="ambas" data-familia="hvac" data-analisis="si">
  <h3>SIS-PQ-HV-005 — Duración del monitoreo viable</h3>
  <p><strong>Objetivo:</strong><br>Verificar la duración y frecuencia: varios días consecutivos por cuarto más monitoreo ampliado.</p>
  <p><strong>Procedimiento:</strong><br>
  1) Ejecutar varios días consecutivos en cada cuarto según lo definido<br>
  2) Continuar con el período ampliado<br>
  3) Procesar los datos crudos en el módulo de análisis estadístico y anexar la data cruda y el reporte generado como evidencia de este ensayo</p>
  <p><strong>Plan estadístico:</strong><br>Variable = duración y continuidad del PQ; unidad = días. Tipo de dato = atributo. n = 3 días consecutivos por cuarto. Estadísticos = proporción de cumplimiento con IC binomial exacto. Regla de decisión = período completo sin interrupciones. Atípicos: no aplica a datos de atributo; toda exclusión de una repetición se documenta y se conserva el registro original.</p>
  <p><strong>Criterio de aceptación:</strong><br>Duración y frecuencia del PQ definidas y ejecutadas: varios días consecutivos por cuarto (<span class="por-confirmar">≥ 3 días</span>) más monitoreo ampliado.<br>Sin interrupciones del monitoreo durante el período.<br>Registro completo, sin reconstrucción posterior.</p>
  <p><strong>Documentos entregables:</strong><br>
  - Registros con data cruda y reporte<br>
  - Data cruda y reporte estadístico del análisis de duración</p>
  <p><strong>Nota:</strong><br>La duración en rojo debe justificarse con el plan de validación del área; el registro se toma en el momento.</p>
  <p><strong>Referencia:</strong><br>Manual del fabricante del sistema.</p>
</article>

<article data-bloque="3" id="art-SIS-PQ-HV-006" class="ensayo" data-id="SIS-PQ-HV-006" data-fase="PQ" data-cond="ambas" data-familia="hvac" data-analisis="si">
  <h3>SIS-PQ-HV-006 — Identificación y tendencia viable</h3>
  <p><strong>Objetivo:</strong><br>Identificar los aislamientos por encima de alerta y evaluar la tendencia.</p>
  <p><strong>Procedimiento:</strong><br>
  1) Identificar cada aislamiento sobre el límite de alerta<br>
  2) Evaluar la tendencia<br>
  3) Procesar los datos crudos en el módulo de análisis estadístico y anexar la data cruda y el reporte generado como evidencia de este ensayo</p>
  <p><strong>Plan estadístico:</strong><br>Variable = resultados sobre el límite de alerta; unidad = pasa/no pasa. Tipo de dato = atributo. n = 100 % de los resultados del período. Estadísticos = proporción de cumplimiento con IC binomial exacto. Regla de decisión = cada aislamiento evaluado y documentado. Atípicos: no aplica a datos de atributo; toda exclusión de una repetición se documenta y se conserva el registro original.</p>
  <p><strong>Criterio de aceptación:</strong><br>Aislamientos por encima del límite de alerta identificados y evaluados con tendencia.<br>Cada excursión con investigación, causa y acción documentadas.<br>Sin aislamientos repetidos sin acción correctiva.</p>
  <p><strong>Documentos entregables:</strong><br>
  - Registros con data cruda y reporte<br>
  - Data cruda y reporte estadístico del análisis de tendencia</p>
  <p><strong>Nota:</strong><br>Un resultado sobre el límite de alerta no es desviación, pero debe evaluarse; sobre el de acción sí exige investigación.</p>
  <p><strong>Referencia:</strong><br>Manual del fabricante del sistema.</p>
</article>

<article data-bloque="3" id="art-SIS-PQ-HV-007" class="ensayo" data-id="SIS-PQ-HV-007" data-fase="PQ" data-cond="ambas" data-familia="hvac" data-analisis="si">
  <h3>SIS-PQ-HV-007 — Límites de alerta y acción</h3>
  <p><strong>Objetivo:</strong><br>Partir de la guía adoptada y ajustarlos con los datos.</p>
  <p><strong>Procedimiento:</strong><br>
  1) Aplicar los límites iniciales de la guía que adoptes<br>
  2) Ajustarlos con los datos acumulados<br>
  3) Procesar los datos crudos en el módulo de análisis estadístico y anexar la data cruda y el reporte generado como evidencia de este ensayo</p>
  <p><strong>Plan estadístico:</strong><br>Variable = límites de alerta y acción; unidad = pasa/no pasa. Tipo de dato = atributo. n = 1 definición por parámetro. Estadísticos = proporción de cumplimiento con IC binomial exacto. Regla de decisión = límites aprobados y dentro del reglamentario. Atípicos: no aplica a datos de atributo; toda exclusión de una repetición se documenta y se conserva el registro original.</p>
  <p><strong>Criterio de aceptación:</strong><br>Límites de alerta y acción derivados de la guía adoptada y ajustados con los datos del PQ.<br>Ajuste documentado y aprobado, no automático.<br>Los límites ajustados no superan el límite reglamentario del área.</p>
  <p><strong>Documentos entregables:</strong><br>
  - Documento de límites con data cruda y reporte<br>
  - Data cruda y reporte estadístico del análisis de límites</p>
  <p><strong>Nota:</strong><br>Ajustar un límite con los datos es legítimo solo si queda aprobado y justificado; nunca para que un resultado entre en cumplimiento.</p>
  <p><strong>Referencia:</strong><br>Manual del fabricante del sistema.</p>
</article>

<article data-instrumentos="Termómetro/termopar calibrado; Higrómetro de punto de rocío calibrado; Manómetro diferencial calibrado" data-bloque="3" id="art-SIS-PQ-HV-008" class="ensayo" data-id="SIS-PQ-HV-008" data-fase="PQ" data-cond="ambas" data-familia="hvac" data-analisis="si">
  <h3>SIS-PQ-HV-008 — Registro continuo ambiental</h3>
  <p><strong>Objetivo:</strong><br>Registrar presión diferencial, temperatura y humedad en todos los cuartos durante un período representativo, con puertas en uso real.</p>
  <p><strong>Procedimiento:</strong><br>
  1) Registrar en continuo durante 2 a 4 semanas (o el período definido) con puertas en uso real<br>
  2) Procesar los datos crudos en el módulo de análisis estadístico y anexar la data cruda y el reporte generado como evidencia de este ensayo</p>
  <p><strong>Plan estadístico:</strong><br>Variable = presión, temperatura y humedad; unidad = Pa, °C, % HR. Tipo de dato = continua. n = registro continuo ≥ 72 h por cuarto. Estadísticos = media, DE, RSD (%) e IC 95 %. Regla de decisión = todas las variables dentro del rango durante el período. Atípicos = Grubbs solo si n ≥ 7 y sobre la variable medida; toda exclusión se documenta y se conserva el dato original.</p>
  <p><strong>Criterio de aceptación:</strong><br>Presión diferencial, temperatura y humedad registradas en todos los cuartos durante un período representativo (<span class="por-confirmar">≥ 72 h</span>).<br>Sin huecos de registro ni valores interpolados.<br>Cada cuarto con su propio registro y su límite.</p>
  <p><strong>Documentos entregables:</strong><br>
  - Registros con data cruda y reporte<br>
  - Data cruda y reporte estadístico del análisis continuo</p>
  <p><strong>Nota:</strong><br>La duración en rojo debe justificarse con el plan de monitoreo; el período debe cubrir turnos y condiciones reales.</p>
  <p><strong>Referencia:</strong><br>Manual del fabricante del sistema.</p>
</article>

<article data-bloque="3" id="art-SIS-PQ-HV-009" class="ensayo" data-id="SIS-PQ-HV-009" data-fase="PQ" data-cond="ambas" data-familia="hvac" data-analisis="si">
  <h3>SIS-PQ-HV-009 — Excursiones del período</h3>
  <p><strong>Objetivo:</strong><br>Verificar que no hay excursiones fuera de límites, o que cada una está investigada y cerrada.</p>
  <p><strong>Procedimiento:</strong><br>
  1) Revisar los límites en todo el período<br>
  2) Investigar y cerrar cada excursión<br>
  3) Procesar los datos crudos en el módulo de análisis estadístico y anexar la data cruda y el reporte generado como evidencia de este ensayo</p>
  <p><strong>Plan estadístico:</strong><br>Variable = excursiones del período; unidad = pasa/no pasa. Tipo de dato = atributo. n = 100 % de las excursiones. Estadísticos = proporción de cumplimiento con IC binomial exacto. Regla de decisión = todas investigadas y cerradas. Atípicos: no aplica a datos de atributo; toda exclusión de una repetición se documenta y se conserva el registro original.</p>
  <p><strong>Criterio de aceptación:</strong><br>Sin excursiones fuera de límite, o cada excursión investigada y cerrada.<br>Investigación con causa, impacto en producto y acción correctiva.<br>Excursiones repetidas tratadas como tendencia, no como eventos aislados.</p>
  <p><strong>Documentos entregables:</strong><br>
  - Registro de excursiones con data cruda y reporte<br>
  - Data cruda y reporte estadístico del análisis de excursiones</p>
  <p><strong>Nota:</strong><br>Una excursión cerrada sin causa asignable no se considera cerrada.</p>
  <p><strong>Referencia:</strong><br>Manual del fabricante del sistema.</p>
</article>

<article data-instrumentos="Manómetro calibrado; Contador de partículas calibrado" data-bloque="3" id="art-SIS-PQ-HV-010" class="ensayo" data-id="SIS-PQ-HV-010" data-fase="PQ" data-cond="ambas" data-familia="hvac" data-analisis="si">
  <h3>SIS-PQ-HV-010 — Cascada en operación</h3>
  <p><strong>Objetivo:</strong><br>Verificar el efecto de la apertura de puertas, de los equipos de extracción y del movimiento de materiales.</p>
  <p><strong>Procedimiento:</strong><br>
  1) Medir la cascada con puertas en uso, extracción en marcha y movimiento de materiales<br>
  2) Procesar los datos crudos en el módulo de análisis estadístico y anexar la data cruda y el reporte generado como evidencia de este ensayo</p>
  <p><strong>Plan estadístico:</strong><br>Variable = presión y partículas durante maniobras; unidad = Pa y partículas/m³. Tipo de dato = continua. n = 3 maniobras por cuarto. Estadísticos = media, DE, RSD (%) e IC 95 %. Regla de decisión = sin pérdida de cascada ni de clase. Atípicos = Grubbs solo si n ≥ 7 y sobre la variable medida; toda exclusión se documenta y se conserva el dato original.</p>
  <p><strong>Criterio de aceptación:</strong><br>Efecto de la apertura de puertas, equipos de extracción y movimiento de materiales medido y registrado.<br>La clase y la cascada se mantienen dentro del límite durante la operación normal.<br>Sin reversión del flujo en ninguna condición evaluada.</p>
  <p><strong>Documentos entregables:</strong><br>
  - Registro con data cruda y reporte<br>
  - Data cruda y reporte estadístico del análisis de cascada</p>
  <p><strong>Nota:</strong><br>Se evalúan las condiciones reales de operación, no solo el reposo.</p>
  <p><strong>Referencia:</strong><br>Manual del fabricante del sistema.</p>
</article>

<article data-instrumentos="Cronómetro calibrado" data-bloque="3" id="art-SIS-PQ-HV-011" class="ensayo" data-id="SIS-PQ-HV-011" data-fase="PQ" data-cond="ambas" data-familia="hvac" data-analisis="si">
  <h3>SIS-PQ-HV-011 — Reto de puertas y esclusas</h3>
  <p><strong>Objetivo:</strong><br>Verificar aperturas simultáneas, secuencia incorrecta y tiempo de recuperación (si aplica).</p>
  <p><strong>Procedimiento:</strong><br>
  1) Ejecutar aperturas simultáneas y secuencia incorrecta (si aplica)<br>
  2) Medir el tiempo de recuperación<br>
  3) Procesar los datos crudos en el módulo de análisis estadístico y anexar la data cruda y el reporte generado como evidencia de este ensayo</p>
  <p><strong>Plan estadístico:</strong><br>Variable = recuperación tras maniobra incorrecta; unidad = s. Tipo de dato = continua. n = 3 maniobras por esclusa. Estadísticos = media, DE, RSD (%) e IC 95 %. Regla de decisión = recuperación dentro del límite. Atípicos = Grubbs solo si n ≥ 7 y sobre la variable medida; toda exclusión se documenta y se conserva el dato original.</p>
  <p><strong>Criterio de aceptación:</strong><br>Aperturas simultáneas y secuencia incorrecta de esclusa evaluadas.<br>Tiempo de recuperación dentro del límite (<span class="por-confirmar">≤ 2 min</span>) tras la maniobra.<br>Alarma o interlock activo cuando corresponde.</p>
  <p><strong>Documentos entregables:</strong><br>
  - Registro con data cruda y reporte<br>
  - Data cruda y reporte estadístico del análisis de retos</p>
  <p><strong>Nota:</strong><br>El tiempo en rojo se confirma con el diseño de la esclusa y la criticidad del área.</p>
  <p><strong>Referencia:</strong><br>Manual del fabricante del sistema.</p>
</article>

<article data-instrumentos="Manómetro calibrado; Contador de partículas calibrado" data-bloque="3" id="art-SIS-PQ-HV-012" class="ensayo" data-id="SIS-PQ-HV-012" data-fase="PQ" data-cond="ambas" data-familia="hvac" data-analisis="si">
  <h3>SIS-PQ-HV-012 — Equipos de extracción y calor en operación</h3>
  <p><strong>Objetivo:</strong><br>Operar los equipos de mayor extracción o generación de calor y polvo, midiendo presión y conteo durante la operación.</p>
  <p><strong>Procedimiento:</strong><br>
  1) Operar los equipos definidos con medición de presión del cuarto y conteo<br>
  2) Procesar los datos crudos en el módulo de análisis estadístico y anexar la data cruda y el reporte generado como evidencia de este ensayo</p>
  <p><strong>Plan estadístico:</strong><br>Variable = presión y partículas en peor caso; unidad = Pa y partículas/m³. Tipo de dato = continua. n = 3 mediciones en la configuración peor caso. Estadísticos = media, DE, RSD (%) e IC 95 %. Regla de decisión = dentro del límite en las 3. Atípicos = Grubbs solo si n ≥ 7 y sobre la variable medida; toda exclusión se documenta y se conserva el dato original.</p>
  <p><strong>Criterio de aceptación:</strong><br>Equipos de mayor extracción o generación operando simultáneamente durante la medición.<br>Presión y conteo dentro del límite en el peor caso.<br>Registro de la configuración de equipos usada en la prueba.</p>
  <p><strong>Documentos entregables:</strong><br>
  - Registros con data cruda y reporte<br>
  - Data cruda y reporte estadístico del análisis de interacción</p>
  <p><strong>Nota:</strong><br>El peor caso se define antes de la prueba con el área usuaria; no se elige después de ver los resultados.</p>
  <p><strong>Referencia:</strong><br>Manual del fabricante del sistema.</p>
</article>

<article data-bloque="3" id="art-SIS-PQ-HV-013" class="ensayo" data-id="SIS-PQ-HV-013" data-fase="PQ" data-cond="ambas" data-familia="hvac" data-analisis="si">
  <h3>SIS-PQ-HV-013 — Humo en operación</h3>
  <p><strong>Objetivo:</strong><br>Verificar flujo de aire y visualización con humo en operación (si aplica en áreas críticas).</p>
  <p><strong>Procedimiento:</strong><br>
  1) Visualizar con humo en operación (si aplica)<br>
  2) Procesar los datos crudos en el módulo de análisis estadístico y anexar la data cruda y el reporte generado como evidencia de este ensayo</p>
  <p><strong>Plan estadístico:</strong><br>Variable = patrón de flujo con humo; unidad = pasa/no pasa. Tipo de dato = atributo. n = 1 prueba por zona crítica. Estadísticos = proporción de cumplimiento con IC binomial exacto. Regla de decisión = sin zonas muertas ni reversión. Atípicos: no aplica a datos de atributo; toda exclusión de una repetición se documenta y se conserva el registro original.</p>
  <p><strong>Criterio de aceptación:</strong><br>Flujo de aire y visualización con humo en operación normal.<br>Sin zonas muertas ni turbulencias sobre la zona crítica.<br>Registro en video con fecha, cuarto y responsable.</p>
  <p><strong>Documentos entregables:</strong><br>
  - Registro con data cruda y reporte<br>
  - Data cruda y reporte estadístico del análisis de humo</p>
  <p><strong>Nota:</strong><br>Aplica en áreas críticas; si no, se declara No Aplica con aprobación.</p>
  <p><strong>Referencia:</strong><br>Manual del fabricante del sistema.</p>
</article>

<article data-bloque="3" id="art-SIS-PQ-HV-014" class="ensayo" data-id="SIS-PQ-HV-014" data-fase="PQ" data-cond="ambas" data-familia="hvac" data-analisis="si">
  <h3>SIS-PQ-HV-014 — Contención y contaminación cruzada</h3>
  <p><strong>Objetivo:</strong><br>Verificar con trazador o marcador que no pasa polvo a cuartos adyacentes (si aplica).</p>
  <p><strong>Procedimiento:</strong><br>
  1) Aplicar trazador o producto marcador (si aplica)<br>
  2) Verificar ausencia de paso a adyacentes<br>
  3) Procesar los datos crudos en el módulo de análisis estadístico y anexar la data cruda y el reporte generado como evidencia de este ensayo</p>
  <p><strong>Plan estadístico:</strong><br>Variable = paso de trazador; unidad = pasa/no pasa. Tipo de dato = atributo. n = 1 prueba por frontera. Estadísticos = proporción de cumplimiento con IC binomial exacto. Regla de decisión = ninguna frontera muestra paso. Atípicos: no aplica a datos de atributo; toda exclusión de una repetición se documenta y se conserva el registro original.</p>
  <p><strong>Criterio de aceptación:</strong><br>Prueba con trazador o marcador: sin paso de polvo a cuartos adyacentes.<br>Sin fuga por puertas, sellos ni penetraciones.<br>Registro por frontera evaluada.</p>
  <p><strong>Documentos entregables:</strong><br>
  - Registro con data cruda y reporte<br>
  - Data cruda y reporte estadístico del análisis de contención</p>
  <p><strong>Nota:</strong><br>Aplica cuando hay áreas adyacentes de distinta clase; si no, No Aplica con aprobación.</p>
  <p><strong>Referencia:</strong><br>Manual del fabricante del sistema.</p>
</article>

<article data-instrumentos="Higrómetro de punto de rocío calibrado; Termómetro/termopar calibrado" data-bloque="3" id="art-SIS-PQ-HV-015" class="ensayo" data-id="SIS-PQ-HV-015" data-fase="PQ" data-cond="ambas" data-familia="hvac" data-analisis="si">
  <h3>SIS-PQ-HV-015 — Peor caso exterior</h3>
  <p><strong>Objetivo:</strong><br>Verificar con las condiciones exteriores más exigentes; si no, definir verificación posterior y riesgo.</p>
  <p><strong>Procedimiento:</strong><br>
  1) Operar con mayor temperatura y punto de rocío exteriores si coinciden con el estudio<br>
  2) Si no, definir la verificación posterior y la evaluación de riesgo<br>
  3) Procesar los datos crudos en el módulo de análisis estadístico y anexar la data cruda y el reporte generado como evidencia de este ensayo</p>
  <p><strong>Plan estadístico:</strong><br>Variable = condición exterior durante el PQ; unidad = °C y % HR. Tipo de dato = continua. n = 1 registro por día de prueba. Estadísticos = media, DE, RSD (%) e IC 95 %. Regla de decisión = condición extrema cubierta o riesgo aprobado. Atípicos = Grubbs solo si n ≥ 7 y sobre la variable medida; toda exclusión se documenta y se conserva el dato original.</p>
  <p><strong>Criterio de aceptación:</strong><br>Verificación con las condiciones exteriores más exigentes (<span class="por-confirmar">verano/invierno</span>) o definición documentada de verificación posterior y riesgo aceptado.<br>Si no se cubre la condición extrema, el riesgo queda evaluado y aprobado.<br>Registro de la condición exterior durante la prueba.</p>
  <p><strong>Documentos entregables:</strong><br>
  - Registro con data cruda y reporte<br>
  - Data cruda y reporte estadístico del análisis de peor caso</p>
  <p><strong>Nota:</strong><br>La estación y la temperatura exterior en rojo deben confirmarse con el clima del sitio; no se puede simular sin justificar.</p>
  <p><strong>Referencia:</strong><br>Manual del fabricante del sistema.</p>
</article>

<article data-instrumentos="Termómetro/termopar calibrado; Higrómetro de punto de rocío calibrado; Manómetro calibrado" data-bloque="3" id="art-SIS-PQ-HV-016" class="ensayo" data-id="SIS-PQ-HV-016" data-fase="PQ" data-cond="ambas" data-familia="hvac" data-analisis="si">
  <h3>SIS-PQ-HV-016 — Máxima ocupación y actividad</h3>
  <p><strong>Objetivo:</strong><br>Verificar con todos los equipos funcionando a la vez (si aplica).</p>
  <p><strong>Procedimiento:</strong><br>
  1) Operar con máxima ocupación y actividad con todos los equipos a la vez (si aplica)<br>
  2) Procesar los datos crudos en el módulo de análisis estadístico y anexar la data cruda y el reporte generado como evidencia de este ensayo</p>
  <p><strong>Plan estadístico:</strong><br>Variable = variables ambientales con carga completa; unidad = Pa, °C, % HR, partículas. Tipo de dato = continua. n = 3 mediciones con todos los equipos. Estadísticos = media, DE, RSD (%) e IC 95 %. Regla de decisión = todas las variables dentro del límite. Atípicos = Grubbs solo si n ≥ 7 y sobre la variable medida; toda exclusión se documenta y se conserva el dato original.</p>
  <p><strong>Criterio de aceptación:</strong><br>Todos los equipos del área funcionando simultáneamente durante la medición.<br>Presión, temperatura, humedad y partículas dentro del límite en esa condición.<br>Configuración de equipos registrada y verificada en campo.</p>
  <p><strong>Documentos entregables:</strong><br>
  - Registro con data cruda y reporte<br>
  - Data cruda y reporte estadístico del análisis de ocupación</p>
  <p><strong>Nota:</strong><br>La carga simultánea es el peor caso operativo; si el área no la alcanza, se justifica la carga usada.</p>
  <p><strong>Referencia:</strong><br>Manual del fabricante del sistema.</p>
</article>

<article data-instrumentos="Cronómetro calibrado" data-bloque="3" id="art-SIS-PQ-HV-017" class="ensayo" data-id="SIS-PQ-HV-017" data-fase="PQ" data-cond="ambas" data-familia="hvac" data-analisis="si">
  <h3>SIS-PQ-HV-017 — Falla de la UMA</h3>
  <p><strong>Objetivo:</strong><br>Verificar apagado o falla de la UMA con áreas ocupadas, tiempo de recuperación y reanudación (si aplica).</p>
  <p><strong>Procedimiento:</strong><br>
  1) Apagar o simular la falla de la UMA con áreas ocupadas (si aplica)<br>
  2) Medir recuperación y reanudar la producción según criterio<br>
  3) Procesar los datos crudos en el módulo de análisis estadístico y anexar la data cruda y el reporte generado como evidencia de este ensayo</p>
  <p><strong>Plan estadístico:</strong><br>Variable = recuperación tras falla de UMA; unidad = min. Tipo de dato = continua. n = 3 fallas controladas. Estadísticos = media, DE, RSD (%) e IC 95 %. Regla de decisión = recuperación dentro del límite en las 3. Atípicos = Grubbs solo si n ≥ 7 y sobre la variable medida; toda exclusión se documenta y se conserva el dato original.</p>
  <p><strong>Criterio de aceptación:</strong><br>Apagado o falla de la UMA con áreas ocupadas: tiempo de recuperación y reanudación medidos.<br>La cascada y la clase se recuperan dentro del límite definido (<span class="por-confirmar">≤ 15 min</span>).<br>Alarma y respuesta del personal registradas.</p>
  <p><strong>Documentos entregables:</strong><br>
  - Registro con data cruda y reporte<br>
  - Data cruda y reporte estadístico del análisis de falla</p>
  <p><strong>Nota:</strong><br>El tiempo en rojo se confirma con el plan de contingencia del área; la prueba se hace con autorización y sin producto expuesto.</p>
  <p><strong>Referencia:</strong><br>Manual del fabricante del sistema.</p>
</article>

<article data-instrumentos="Cronómetro calibrado" data-bloque="3" id="art-SIS-PQ-HV-018" class="ensayo" data-id="SIS-PQ-HV-018" data-fase="PQ" data-cond="ambas" data-familia="hvac" data-analisis="si">
  <h3>SIS-PQ-HV-018 — Alarmas en operación</h3>
  <p><strong>Objetivo:</strong><br>Verificar que disparan dentro del retardo y el aviso llega al responsable, con personal y producción.</p>
  <p><strong>Procedimiento:</strong><br>
  1) Provocar alarmas en operación y medir el retardo<br>
  2) Verificar la recepción del aviso<br>
  3) Procesar los datos crudos en el módulo de análisis estadístico y anexar la data cruda y el reporte generado como evidencia de este ensayo</p>
  <p><strong>Plan estadístico:</strong><br>Variable = disparo y aviso de alarmas; unidad = s. Tipo de dato = continua. n = 3 repeticiones por alarma. Estadísticos = media, DE, RSD (%) e IC 95 %. Regla de decisión = disparo dentro del retardo y aviso recibido. Atípicos = Grubbs solo si n ≥ 7 y sobre la variable medida; toda exclusión se documenta y se conserva el dato original.</p>
  <p><strong>Criterio de aceptación:</strong><br>Las alarmas disparan dentro del retardo configurado y el aviso llega al responsable.<br>Prueba con personal y producción en operación normal.<br>Registro de hora de disparo, hora de aviso y receptor.</p>
  <p><strong>Documentos entregables:</strong><br>
  - Registro con data cruda y reporte<br>
  - Data cruda y reporte estadístico del análisis de alarmas</p>
  <p><strong>Nota:</strong><br>El retardo y el destinatario se confirman con el procedimiento de guardias y el BMS.</p>
  <p><strong>Referencia:</strong><br>Manual del fabricante del sistema.</p>
</article>

<article data-bloque="3" id="art-SIS-PQ-HV-019" class="ensayo" data-id="SIS-PQ-HV-019" data-fase="PQ" data-cond="ambas" data-familia="hvac" data-analisis="si">
  <h3>SIS-PQ-HV-019 — Procedimiento de excursión</h3>
  <p><strong>Objetivo:</strong><br>Verificar detección, aislamiento del área, evaluación del impacto en el producto, acción correctiva y documentación.</p>
  <p><strong>Procedimiento:</strong><br>
  1) Detectar y aislar el área ante la excursión<br>
  2) Evaluar el impacto, aplicar correctiva y documentar<br>
  3) Procesar los datos crudos en el módulo de análisis estadístico y anexar la data cruda y el reporte generado como evidencia de este ensayo</p>
  <p><strong>Plan estadístico:</strong><br>Variable = respuesta a desviación simulada; unidad = pasa/no pasa. Tipo de dato = atributo. n = 1 simulacro por turno. Estadísticos = proporción de cumplimiento con IC binomial exacto. Regla de decisión = respuesta completa y documentada. Atípicos: no aplica a datos de atributo; toda exclusión de una repetición se documenta y se conserva el registro original.</p>
  <p><strong>Criterio de aceptación:</strong><br>Detección de la desviación, aislamiento del área, evaluación de impacto en producto y acción correctiva documentados.<br>Producto afectado identificado y dispositionado.<br>Cierre con aprobación de Calidad.</p>
  <p><strong>Documentos entregables:</strong><br>
  - Registro con data cruda y reporte<br>
  - Data cruda y reporte estadístico del análisis de excursiones</p>
  <p><strong>Nota:</strong><br>Este ensayo evalúa la respuesta a una desviación simulada; debe quedar registrada como simulacro, no como desviación real.</p>
  <p><strong>Referencia:</strong><br>Manual del fabricante del sistema.</p>
</article>

<article data-bloque="3" id="art-SIS-PQ-HV-020" class="ensayo" data-id="SIS-PQ-HV-020" data-fase="PQ" data-cond="ambas" data-familia="hvac" data-analisis="si">
  <h3>SIS-PQ-HV-020 — Revisión de registros</h3>
  <p><strong>Objetivo:</strong><br>Revisar partículas, microbiología, presión, temperatura y humedad, alarmas y excursiones.</p>
  <p><strong>Procedimiento:</strong><br>
  1) Compilar y revisar todos los registros del PQ<br>
  2) Procesar los datos crudos en el módulo de análisis estadístico y anexar la data cruda y el reporte generado como evidencia de este ensayo</p>
  <p><strong>Plan estadístico:</strong><br>Variable = revisión integral del período; unidad = pasa/no pasa. Tipo de dato = atributo. n = 1 revisión del 100 % de los registros. Estadísticos = proporción de cumplimiento con IC binomial exacto. Regla de decisión = todos los parámetros revisados y conformes. Atípicos: no aplica a datos de atributo; toda exclusión de una repetición se documenta y se conserva el registro original.</p>
  <p><strong>Criterio de aceptación:</strong><br>Revisión final de partículas, microbiología, presión, temperatura y humedad, alarmas y excursiones.<br>Todos los parámetros dentro de límite o con excursión cerrada.<br>Informe con datos crudos anexos y trazabilidad por punto.</p>
  <p><strong>Documentos entregables:</strong><br>
  - Compilado con data cruda y reporte<br>
  - Data cruda y reporte estadístico de la revisión</p>
  <p><strong>Nota:</strong><br>La revisión final no reemplaza las mediciones: verifica que estén completas y coherentes.</p>
  <p><strong>Referencia:</strong><br>Manual del fabricante del sistema.</p>
</article>

<article data-bloque="3" id="art-SIS-PQ-HV-021" class="ensayo" data-id="SIS-PQ-HV-021" data-fase="PQ" data-cond="ambas" data-familia="hvac" data-analisis="si">
  <h3>SIS-PQ-HV-021 — Monitoreo de rutina al SOP</h3>
  <p><strong>Objetivo:</strong><br>Derivar del PQ el programa de monitoreo de rutina y llevarlo al SOP.</p>
  <p><strong>Procedimiento:</strong><br>
  1) Definir el programa de rutina desde los resultados<br>
  2) Incorporarlo al SOP<br>
  3) Procesar los datos crudos en el módulo de análisis estadístico y anexar la data cruda y el reporte generado como evidencia de este ensayo</p>
  <p><strong>Plan estadístico:</strong><br>Variable = programa de monitoreo derivado; unidad = pasa/no pasa. Tipo de dato = atributo. n = 1 programa por área. Estadísticos = proporción de cumplimiento con IC binomial exacto. Regla de decisión = programa aprobado y en el SOP. Atípicos: no aplica a datos de atributo; toda exclusión de una repetición se documenta y se conserva el registro original.</p>
  <p><strong>Criterio de aceptación:</strong><br>Programa de monitoreo de rutina derivado del PQ, con parámetros, frecuencia, límites y responsable.<br>Aprobado y cargado en el SOP del área.<br>Frecuencia no menor a la usada en el PQ sin justificación.</p>
  <p><strong>Documentos entregables:</strong><br>
  - SOP actualizado con data de respaldo<br>
  - Data cruda y reporte estadístico de respaldo</p>
  <p><strong>Nota:</strong><br>El programa debe salir de los datos del PQ; copiarlo de otra área no es trazable.</p>
  <p><strong>Referencia:</strong><br>Manual del fabricante del sistema.</p>
</article>

<article data-bloque="3" id="art-SIS-PQ-HV-022" class="ensayo" data-id="SIS-PQ-HV-022" data-fase="PQ" data-cond="ambas" data-familia="hvac" data-analisis="si">
  <h3>SIS-PQ-HV-022 — Recalificación</h3>
  <p><strong>Objetivo:</strong><br>Verificar la frecuencia de recalificación y los cambios que la disparan.</p>
  <p><strong>Procedimiento:</strong><br>
  1) Aplicar la frecuencia habitual (conteo, HEPA, caudales y presiones cada 12 meses en Grado C y D y cada 6 meses en Grado A y B; verifica la guía que adoptes)<br>
  2) Verificar los disparadores: cambio de HEPA, ductos o cuartos, reparación mayor de la UMA, equipos que alteren la carga<br>
  3) Procesar los datos crudos en el módulo de análisis estadístico y anexar la data cruda y el reporte generado como evidencia de este ensayo</p>
  <p><strong>Plan estadístico:</strong><br>Variable = frecuencia de recalificación; unidad = pasa/no pasa. Tipo de dato = atributo. n = 1 definición por área. Estadísticos = proporción de cumplimiento con IC binomial exacto. Regla de decisión = frecuencia aprobada y en el plan maestro. Atípicos: no aplica a datos de atributo; toda exclusión de una repetición se documenta y se conserva el registro original.</p>
  <p><strong>Criterio de aceptación:</strong><br>Frecuencia de recalificación definida y justificada (<span class="por-confirmar">anual o por evento</span>).<br>Cambios que disparan recalificación listados: obra, cambio de filtros, cambio de UMA, cambio de clasificación.<br>Registro en el plan maestro de validación.</p>
  <p><strong>Documentos entregables:</strong><br>
  - Programa con data cruda y reporte<br>
  - Data cruda y reporte estadístico de respaldo</p>
  <p><strong>Nota:</strong><br>La frecuencia en rojo debe confirmarse con el plan maestro; no se fija por costumbre.</p>
  <p><strong>Referencia:</strong><br>Manual del fabricante del sistema. EU GMP Anexo 1 (frecuencias, verifica la guía).</p>
</article>

<article data-bloque="4" id="art-SIS-PQ-HV-RES" class="ensayo" data-id="SIS-PQ-HV-RES" data-fase="PQ" data-cond="ambas" data-familia="hvac">
  <h3>SIS-PQ-HV-RES — Tabla resumen de los ensayos del PQ</h3>
  <p><strong>Objetivo:</strong><br>Consolidar el listado de ensayos del PQ del HVAC para la tabla resumen del protocolo.</p>
  <p><strong>Procedimiento:</strong><br>
  1) Confirmar que los ensayos SIS-PQ-HV-001 a SIS-PQ-HV-022 están incluidos en el índice del protocolo</p>
  <p><strong>Criterio de aceptación:</strong><br>
  Los 22 ensayos aparecen en la tabla resumen con su veredicto.</p>
  <p><strong>Referencia:</strong><br>EU GMP Anexo 15.</p>
</article>

<article data-bloque="6" id="art-SIS-PQ-HV-REF" class="ensayo tabla-info" data-id="SIS-PQ-HV-REF" data-fase="PQ" data-cond="ambas" data-familia="hvac">
  <h3>SIS-PQ-HV-REF — Referencias del PQ del HVAC</h3>
  <table>
    <tr><th>SECCIÓN</th><th>TÍTULO</th><th>ESTADO</th></tr>
    <tr><td>6.1</td><td>Manual del fabricante del sistema — UMA, filtros y controles</td><td>VIGENTE</td></tr>
    <tr><td>6.2</td><td>URS aprobada — Caudales, presiones, clases y criterios de aceptación</td><td>VIGENTE</td></tr>
    <tr><td>6.3</td><td>EU GMP Anexo 15 — Cualificación y validación: el PQ demuestra operación según especificaciones aprobadas</td><td>VIGENTE</td></tr>
    <tr><td>6.4</td><td>ISO 14644-1 — Salas limpias: clasificación por concentración de partículas</td><td>VIGENTE</td></tr>
    <tr><td>6.5</td><td>EU GMP Anexo 1 — Áreas estériles (solo si aplica al alcance)</td><td>VIGENTE</td></tr>
    <tr><td>6.6</td><td>OMS TRS 937 Anexo 2 — HVAC: cascada de presiones y diferenciales</td><td>VIGENTE</td></tr>
    <tr><td>6.7</td><td>ISO 14644-2 — Monitoreo de la limpieza del aire en operación</td><td>VIGENTE</td></tr>
  </table>
</article>

<div class="anexos" data-bloque="8">
<p><strong>ANEXOS:</strong></p>
<table>
<tr><th>SECCIÓN</th><th>TÍTULO</th></tr>
<tr><td>8.1</td><td>Anexo A — Registros de caudales, presiones y conteos por cuarto</td></tr>
<tr><td>8.2</td><td>Anexo B — Certificados de calibración de instrumentos y patrones</td></tr>
<tr><td>8.3</td><td>Anexo C — Reportes de integridad HEPA, humo y excursiones</td></tr>
</table>
</div>

</section>

</body>
</html>
